<!DOCTYPE html>
<html lang="zh-CN">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>UPS室(A102)｜机房设备台账</title>
<link rel="stylesheet" href="../../css/main.css">
<style>
  .table-wrap table{min-width:100%;}
  .table-wrap td{white-space:nowrap;font-size:13px;}
  .table-wrap th{white-space:nowrap;font-size:13px;}
</style>
</head>
<body>
<header class="top-nav">
    <div class="nav-title">🏭 码上运维小助手 V2.0</div>
    <nav class="nav-menu">
        <a href="../../index.html" class="nav-item">🏠首页</a>
        <a href="../../sop/index.html" class="nav-item">📋SOP标准作业程序</a>
        <a href="../../mop/index.html" class="nav-item">⚙️MOP专项操作方法</a>
        <a href="../../manuals/index.html" class="nav-item">📖产品操作手册</a>
        <a href="../index.html" class="nav-item active">🗺️机房平面图&设备台账</a>
        <a href="../../qr-tool.html" class="nav-item">🔖二维码工具</a>
    </nav>
</header>

<main class="container">
    <div class="doc-box">
        <h2>🗺️ UPS室(A102) 设备台账</h2>
        <p>⚠️ 本页面<strong>原样展示原始Excel表格内容，未做任何修改与解析</strong>；手机<strong>手指左右滑动</strong>查看完整表格。业务核对请以原始Excel为准。</p>
        <div class="download-bar" style="margin:8px 0 12px 0;">
            <a href="../assets/动力机房平面图.xlsx" download>📥下载原始《动力机房平面图.xlsx》</a>
        </div>
        <div class="table-wrap">
            <table>
<tr><td rowspan="1" colspan="13">数据中心A102低压室</td><td></td></tr>
<tr><td> 1-1</td><td> 1-2<br>UPS输入屏</td><td>1-3<br>UPS输入屏</td><td> 1-4 <br>UPS输入旁路屏</td><td>UPS1-1</td><td>UPS1-2</td><td>UPS1-3</td><td rowspan="1" colspan="2"> 1-5 UPS输出旁路屏</td><td rowspan="1" colspan="2"> 1-6UPS输出屏</td><td rowspan="1" colspan="2"> 1-7  UPS输出屏</td><td></td></tr>
<tr><td rowspan="5" colspan="1">ATS <br>双电源切换屏</td><td rowspan="3" colspan="1">至UPS1-1#主机旁路输入</td><td rowspan="3" colspan="1">至UPS1-2#主机旁路输入</td><td rowspan="2" colspan="1">至1-5UPS<br>输出旁路屏维修旁路</td><td rowspan="7" colspan="1">UPS1-1#主机400KVA</td><td rowspan="7" colspan="1">UPS1-2#主机400KVA</td><td rowspan="7" colspan="1">UPS1-3#主机400KVA</td><td rowspan="2" colspan="2">至1-4UPS<br>输入旁路屏维修旁路</td><td rowspan="1" colspan="2">UPS1-2#主机输出开关</td><td rowspan="1" colspan="2">UPS1-3#主机输出开关</td><td></td></tr>
<tr><td>至A201机房PDF01主用</td><td>至A201机房PDF02主用</td><td>至A201机房PDF01备用</td><td>至A201机房PDF02备用</td><td></td></tr>
<tr><td rowspan="2" colspan="1">至UPS1-3#主机旁路输入</td><td rowspan="2" colspan="2">UPS1-1#主机至<br>1-5UPS输出旁路屏</td><td>至A201机房PDF03主用</td><td>至A201机房PDF04主用</td><td>至A201机房PDF03备用</td><td>至A201机房PDF04备用</td><td></td></tr>
<tr><td rowspan="3" colspan="1">至UPS1-1#主机主路输入</td><td rowspan="3" colspan="1">至UPS1-2#主机主路输入</td><td>至A201机房PDF05主用</td><td>至A201机房PDF06主用</td><td>至A201机房PDF05备用</td><td>至A201机房PDF06备用</td><td></td></tr>
<tr><td rowspan="3" colspan="1">至UPS1-3#主机主路输入</td><td rowspan="2" colspan="2">备用（750/5）</td><td>至A201机房PDF07主用</td><td>至A201机房PDF08主用</td><td>至A201机房PDF07备用</td><td>至A201机房PDF08备用</td><td></td></tr>
<tr><td rowspan="2" colspan="1">备用（400/5）</td><td>至A201机房PDF09主用</td><td>至A201机房PDF10主用</td><td>至A201机房PDF09备用</td><td>至A201机房PDF10备用</td><td></td></tr>
<tr><td>备用（800/5）</td><td>备用（800/5）</td><td>备用250/5</td><td>备用250/5</td><td>至A202机房PDF01主用</td><td>备用 </td><td>至A202机房PDF01备用</td><td>A102-3#综合柜（1#、2#交换机）</td><td></td></tr>
<tr><td> 2-1</td><td> 2-2 <br>UPS输入屏</td><td> 2-3 <br>UPS输入屏</td><td> 2-4 <br>UPS输入旁路屏</td><td>UPS2-1</td><td>UPS2-2</td><td>UPS2-3</td><td rowspan="1" colspan="2"> 2-5 <br>UPS输出旁路屏</td><td rowspan="1" colspan="2"> 2-6 <br>UPS输出屏</td><td rowspan="1" colspan="2"> 2-7 <br>UPS输出屏</td><td></td></tr>
<tr><td rowspan="5" colspan="1">ATS <br> 双电源切换屏</td><td rowspan="3" colspan="1">至UPS2-1#主机旁路输入</td><td rowspan="3" colspan="1">至UPS2-2#主机旁路输入</td><td rowspan="2" colspan="1">至2-5<br>输出旁路屏维修旁路</td><td rowspan="7" colspan="1">UPS2-1#主机400KVA</td><td rowspan="7" colspan="1">UPS2-2#主机400KVA</td><td rowspan="7" colspan="1">UPS2-3#主机400KVA</td><td rowspan="2" colspan="2">至2-4UPS<br>输入旁路屏维修旁路</td><td rowspan="1" colspan="2">UPS2-2#输出开关</td><td rowspan="1" colspan="2">UPS2-3#输出开关</td><td></td></tr>
<tr><td>至A203机房PDF01主用</td><td>至A203机房PDF02主用</td><td>至A203机房PDF01备用</td><td>至A203机房PDF02备用</td><td></td></tr>
<tr><td rowspan="2" colspan="1">至UPS3-3#主机旁路输入</td><td rowspan="2" colspan="2">UPS2-1#输出开关</td><td>至A203机房PDF03主用</td><td>至A203机房PDF04主用</td><td>至A203机房PDF03备用</td><td>至A203机房PDF04备用</td><td></td></tr>
<tr><td rowspan="3" colspan="1">至UPS2-1#主机主路输入</td><td rowspan="3" colspan="1">至UPS2-2#主机主路输入</td><td>至A203机房PDF05主用</td><td>至A203机房PDF06主用</td><td>至A203机房PDF05备用</td><td>至A203机房PDF06备用</td><td></td></tr>
<tr><td rowspan="3" colspan="1">至UPS3-3#主机主路输入</td><td rowspan="2" colspan="2">备用（750/5）</td><td>至A203机房PDF07主用</td><td>至A203机房PDF08主用</td><td>至A203机房PDF07备用</td><td>至A203机房PDF08备用</td><td></td></tr>
<tr><td rowspan="2" colspan="1">备用（400/5）</td><td>至A203机房PDF09主用</td><td>至A203机房PDF10主用</td><td>至A203机房PDF09备用</td><td>至A203机房PDF10备用</td><td></td></tr>
<tr><td>备用（800/5）</td><td>备用（800/5）</td><td>备用250/5</td><td>备用250/5</td><td>至A202机房PDF02主用</td><td>备用</td><td>至A202机房PDF02备用</td><td>备用</td><td></td></tr>
<tr><td rowspan="1" colspan="13">数据中心A102低压室</td><td></td></tr>
<tr><td> 3-1</td><td> 3-2 <br>UPS输入屏</td><td> 3-3 <br>UPS输入屏</td><td> 3-4 <br>UPS输入旁路屏</td><td>UPS3-1</td><td>UPS3-2</td><td>UPS3-3</td><td rowspan="1" colspan="2"> 3-5 <br>UPS输出旁路屏</td><td rowspan="1" colspan="2"> 3-6 <br>UPS输出屏</td><td rowspan="1" colspan="2"> 3-7 <br>UPS输出屏</td><td></td></tr>
<tr><td rowspan="6" colspan="1">ATS <br>双电源切换屏</td><td rowspan="3" colspan="1">至UPS3-1#旁机旁路输入</td><td rowspan="3" colspan="1">至UPS3-2#主机旁路输入</td><td rowspan="2" colspan="1">至3-5<br>输出旁路屏维修旁路</td><td rowspan="8" colspan="1">UPS3-1#主机400KVA</td><td rowspan="8" colspan="1">UPS3-2#主机400KVA</td><td rowspan="8" colspan="1">UPS3-3#主机400KVA</td><td rowspan="2" colspan="2">至3-4<br>输入旁路屏维修旁路</td><td rowspan="2" colspan="2">UPS3-2#输出开关</td><td rowspan="2" colspan="2">UPS3-3#输出开关</td><td></td></tr>
<tr><td rowspan="4" colspan="1">至UPS3-3#主机旁路输入</td><td rowspan="4" colspan="2">UPS3-1#输出开关</td><td>至A202机房PDF03主用</td><td>至A202机房PDF04主用</td><td>至A202机房PDF03备用</td><td>至A202机房PDF04备用</td><td></td></tr>
<tr><td rowspan="4" colspan="1">至UPS3-1#主机主路输入</td><td rowspan="4" colspan="1">至UPS3-2#主机主路输入</td><td>至A202机房PDF05主用</td><td>至A202机房PDF06主用</td><td>至A202机房PDF05备用</td><td>至A202机房PDF06备用</td><td></td></tr>
<tr><td>至A202机房PDF07主用</td><td>至A202机房PDF08主用</td><td>至A202机房PDF07备用</td><td>至A202机房PDF08备用</td><td></td></tr>
<tr><td>至A202机房PDF09主用</td><td>至A202机房PDF10主用</td><td>至A202机房PDF09备用</td><td>至A202机房PDF10备用</td><td></td></tr>
<tr><td rowspan="2" colspan="1">备用（400/5）</td><td rowspan="2" colspan="1">至UPS3-3#主机主路输入</td><td rowspan="1" colspan="2">备用（750/5）</td><td>备用</td><td>备用</td><td>备用</td><td>备用</td><td></td></tr>
<tr><td>备用（800/5）</td><td>备用（800/5）</td><td>备用</td><td>备用</td><td>备用</td><td>备用</td><td>备用</td><td>备用</td><td></td></tr>
<tr><td> 4-1</td><td> 4-2 <br>UPS输入屏</td><td rowspan="1" colspan="2"> 4-3 <br>UPS输出屏</td><td>UPS4-1</td><td>UPS4-2</td><td></td><td rowspan="3" colspan="1">1#动环综合柜</td><td rowspan="3" colspan="1">2#动环综合柜</td><td></td><td></td><td></td><td></td><td></td></tr>
<tr><td rowspan="4" colspan="1">ATS <br>双电源切换屏</td><td rowspan="2" colspan="1">至UPS4-2#主机旁路输入</td><td rowspan="1" colspan="2">至4-1UPS输入屏维修旁路</td><td rowspan="6" colspan="1">UPS4-1#主机300KVA</td><td rowspan="6" colspan="1">UPS4-2#主机300KVA</td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
<tr><td rowspan="1" colspan="2">UPS4-1#输出开关</td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
<tr><td>至UPS4-2#主机主路输入</td><td rowspan="1" colspan="2">UPS4-2#输出开关</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
<tr><td>至UPS4-1#主机旁路输入</td><td>至A203空调风机配电箱（250/5）</td><td>A102空调间风机配电箱（250/5）</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
<tr><td rowspan="2" colspan="1">至4-3输出屏维修旁路</td><td rowspan="2" colspan="1">至UPS4-1#主机主路输入</td><td>至A206空调间配电箱（150/5）</td><td>至A201空调间配电箱（150/5）</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
<tr><td>备用（150/5）</td><td>备用（150/5）</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
</table>
        </div>
        <div style="margin-top:22px;">
            <a href="../index.html" class="btn-primary">← 返回机房选择首页</a>
        </div>
    </div>
</main>

<footer class="footer">
    <p>码上运维小助手V2.0｜机房设备台账</p>
</footer>
</body>
</html>