<!DOCTYPE html>
<html lang="zh-CN">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>冷冻站电力室2｜机房设备台账</title>
<link rel="stylesheet" href="../../css/main.css">
<style>
  .table-wrap table{min-width:100%;}
  .table-wrap td{white-space:nowrap;font-size:13px;}
  .table-wrap th{white-space:nowrap;font-size:13px;}
</style>
</head>
<body>
<header class="top-nav">
    <div class="nav-title">🏭 码上运维小助手 V2.0</div>
    <nav class="nav-menu">
        <a href="../../index.html" class="nav-item">🏠首页</a>
        <a href="../../sop/index.html" class="nav-item">📋SOP标准作业程序</a>
        <a href="../../mop/index.html" class="nav-item">⚙️MOP专项操作方法</a>
        <a href="../../manuals/index.html" class="nav-item">📖产品操作手册</a>
        <a href="../index.html" class="nav-item active">🗺️机房平面图&设备台账</a>
        <a href="../../qr-tool.html" class="nav-item">🔖二维码工具</a>
    </nav>
</header>

<main class="container">
    <div class="doc-box">
        <h2>🗺️ 冷冻站电力室2 设备台账</h2>
        <p>⚠️ 本页面<strong>原样展示原始Excel表格内容，未做任何修改与解析</strong>；手机<strong>手指左右滑动</strong>查看完整表格。业务核对请以原始Excel为准。</p>
        <div class="download-bar" style="margin:8px 0 12px 0;">
            <a href="../assets/动力机房平面图.xlsx" download>📥下载原始《动力机房平面图.xlsx》</a>
        </div>
        <div class="table-wrap">
            <table>
<tr><td rowspan="1" colspan="7">冷冻站电力室2</td></tr>
<tr><td>101</td><td>102</td><td>103</td><td>104</td><td>105</td><td rowspan="1" colspan="2">106馈电柜</td></tr>
<tr><td rowspan="8" colspan="1">进线柜 （3200/5)</td><td rowspan="8" colspan="1">进线柜（3200/5)</td><td rowspan="8" colspan="1">ATS双电源转换柜</td><td rowspan="8" colspan="1">旁路柜（2000/5)</td><td rowspan="8" colspan="1">馈电柜（1600/5)</td><td>1#多功能检测旁路（50/5）</td><td>1#冷凝器小球清洗（50/5）</td></tr>
<tr><td rowspan="1" colspan="2">1#冷冻泵变频柜（250/5）</td></tr>
<tr><td rowspan="1" colspan="2">1#冷却泵变频柜（250/5）</td></tr>
<tr><td rowspan="1" colspan="2">1#冷却塔变频柜（400/5）</td></tr>
<tr><td rowspan="1" colspan="2">备用（50/5）</td></tr>
<tr><td rowspan="1" colspan="2">备用（50/5）</td></tr>
<tr><td rowspan="1" colspan="2">备用（250/5）</td></tr>
<tr><td rowspan="1" colspan="2">KZAP1、KZAP2（150/5）</td></tr>
<tr><td>201</td><td>202</td><td>203</td><td>204</td><td>205</td><td rowspan="1" colspan="2">206馈电柜</td></tr>
<tr><td rowspan="8" colspan="1">进线柜（3200/5)</td><td rowspan="8" colspan="1">进线柜（3200/5)</td><td rowspan="8" colspan="1">ATS双电源转换柜</td><td rowspan="8" colspan="1">旁路柜（2000/5)</td><td rowspan="8" colspan="1">馈电柜（1600/5)</td><td>2#多功能检测旁路（50/5）</td><td>2#冷凝器小球清洗（50/5）</td></tr>
<tr><td rowspan="1" colspan="2">2#冷冻泵变频柜（250/5）</td></tr>
<tr><td rowspan="1" colspan="2">2#冷却泵变频柜（250/5）</td></tr>
<tr><td rowspan="1" colspan="2">2#冷却塔变频柜（400/5）</td></tr>
<tr><td rowspan="1" colspan="2">1#、2#空调（75/5）</td></tr>
<tr><td rowspan="1" colspan="2">电伴热（150/5）</td></tr>
<tr><td rowspan="1" colspan="2">全程综合水处理器（150/5）</td></tr>
<tr><td rowspan="1" colspan="2">备用（150/5）</td></tr>
<tr><td>301</td><td>302</td><td>303</td><td>304</td><td>305</td><td rowspan="1" colspan="2">306馈电柜</td></tr>
<tr><td rowspan="8" colspan="1">进线柜（3200/5)</td><td rowspan="8" colspan="1">进线柜（3200/5)</td><td rowspan="8" colspan="1">ATS双电源转换柜</td><td rowspan="8" colspan="1">旁路柜（2000/5)</td><td rowspan="8" colspan="1">馈电柜（1600/5)</td><td>3#多功能检测旁路（50/5）</td><td>3#冷凝器小球清洗（50/5）</td></tr>
<tr><td rowspan="1" colspan="2">3#冷冻泵变频柜（250/5）</td></tr>
<tr><td rowspan="1" colspan="2">3#冷却泵变频柜（250/5）</td></tr>
<tr><td rowspan="1" colspan="2">3#冷却塔变频柜（400/5）</td></tr>
<tr><td rowspan="1" colspan="2">备用（75/5）</td></tr>
<tr><td rowspan="1" colspan="2">定压排气补水（75/5）</td></tr>
<tr><td rowspan="1" colspan="2">水泵吊轮（250/5）</td></tr>
<tr><td rowspan="1" colspan="2">（备用）（150/5）</td></tr>
</table>
        </div>
        <div style="margin-top:22px;">
            <a href="../index.html" class="btn-primary">← 返回机房选择首页</a>
        </div>
    </div>
</main>

<footer class="footer">
    <p>码上运维小助手V2.0｜机房设备台账</p>
</footer>
</body>
</html>